\section{Electrical Power}
\label{sec:ElecPow}
The major part of the electrical power needed for the operation of NEXT-DEMO detector is related with the recirculation pump. The other components of the gas system will only require a fraction of that power. Table \ref{tab:gasPow} reflects the power consumption by the components of the gas system.


\begin{table}
\centering
\begin{tabular}{l c}
\hline
Recirculation Pump PC & 3kW\\ \hline
Roughing pump& 250 W\\\hline
Hot getter & 660 W \\ \hline \hline
\textbf{Total} & \textbf{3.91 kW}\\\hline
\end{tabular}
\caption{Power consumption for NEXT-DEMO++ gas system}
\label{tab:gasPow}
\end{table}


About the power needed for the operation of the HV and the electronics, table \ref{tab:elePow} reflects the power consumption of the different systems as the total power needed. 

\begin{table}
\centering
\begin{tabular}{l c}
\hline
DAQ PC & 5kW\\ \hline
SiPM FE Boards & 1.5kW \\ \hline
FECs & 500 W \\\hline
ATCA & 300W\\\hline
SiPMs & 30W \\\hline \hline
\textbf{Total} & \textbf{7.33 kW}\\\hline
\end{tabular}
\caption{Power consumption for NEXT-DEMO++ electronics}
\label{tab:elePow}
\end{table}

In orer to operate in a safer mode the final power request will be about 40\% more than the nominal power consumption. In that case the request will be 15.8kW.

The power supply sources used for the electronics are
